# G6: 個人情報保護法（APPI）最新改正状況・医療介護ガイダンス／プログラムの医療機器該当性（SaMD 境界）

調査日: 2026-07-11 / 出典種別: 公開一次資料

対象システム: PH-OS Pharmacy（在宅訪問に強い保険薬局向け SaaS。患者管理・処方受付・調剤・監査・服薬指導・薬歴・訪問報告書・多職種連携・オフライン対応 PWA。AWS 東京リージョン、マルチテナント + RLS）。

適用性ラベル凡例: Mandatory / Applicable / Conditionally applicable / Not applicable / Requires legal review / Requires clinical safety review / Requires security review

---

## 0. サマリー

| # | 文書 | 発行主体 | 確認できた版 | 適用性 |
|---|------|---------|-------------|--------|
| 1 | 個人情報保護法（現行法） | 国（所管: 個人情報保護委員会） | 現行施行法（令和2年・令和3年改正反映） | Mandatory |
| 2 | 個人情報の保護に関する法律等の一部を改正する法律（令和8年改正） | 国会成立 / 個人情報保護委員会 | 2026-04-07 閣議決定・第221回国会提出、2026-07-10 参院本会議で可決・成立（報道確認） | Mandatory（施行後）+ Requires legal review |
| 3 | 医療・介護関係事業者における個人情報の適切な取扱いのためのガイダンス | 個人情報保護委員会・厚生労働省 | 平成29年4月14日発出、令和8年4月 一部改正版（PPC 掲載を確認） | Mandatory |
| 4 | 同ガイダンスに関する Q&A（事例集） | 個人情報保護委員会・厚生労働省 | 令和7年（2025年）改正版の存在を確認（令和7年5月30日付一部改正の周知を確認） | Applicable |
| 5 | プログラムの医療機器該当性に関するガイドライン | 厚生労働省 医薬・生活衛生局 監視指導・麻薬対策課／医療機器審査管理課 | 令和3年3月31日（令和5年3月31日 一部改正）薬生機審発0331第1号・薬生監麻発0331第15号 | Conditionally applicable + Requires clinical safety review |
| 6 | プログラムの医療機器該当性判断事例（事務連絡）＋事例データベース | 厚生労働省 | 令和5年3月31日 事務連絡。事例データベースは令和7年7月3日更新（MHLW ページで確認） | Applicable |

注: 「確認できた版」は 2026-07-11 時点で公式サイト上で確認できたもの。これより新しい版が存在しないことの保証ではない。

---

## 1. 個人情報保護法（APPI）— 現行法

- 正式名称: 個人情報の保護に関する法律（平成15年法律第57号）
- 発行主体: 国（所管: 個人情報保護委員会）
- バージョン/改定日: 現行施行法は令和2年改正（2022-04-01 全面施行、漏えい等報告義務化・要配慮個人情報の取扱い強化等）および令和3年改正（官民一元化）を反映した状態。令和6年（2024年）4月1日施行の施行規則一部改正（漏えい等の報告対象の拡充等）も施行済み。
- 確認日: 2026-07-11
- 公式出典URL:
  - 個人情報保護委員会 医療・介護ガイダンス掲載ページ: https://www.ppc.go.jp/personalinfo/legal/iryoukaigo_guidance/
  - 厚生労働分野ガイドライン等一覧（厚労省）: https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000027272.html
- 対象範囲: 個人情報取扱事業者全般。PH-OS の利用薬局（個人情報取扱事業者）および PH-OS 提供事業者（受託者・クラウド事業者）の双方に関係。
- 適用性: **Mandatory**
- 根拠: 薬局が取り扱う患者情報（病歴・処方・調剤・服薬指導記録等）は「要配慮個人情報」（法2条3項: 病歴等を含む）に該当し、本法の直接適用を受ける。PH-OS はその取扱いを受託するシステムとして安全管理措置（法23〜25条相当）・委託先監督の枠内に入る。
- 本システムに直結する現行法上の主要規律:
  - **要配慮個人情報**: 取得に原則本人同意が必要。オプトアウト方式による第三者提供（法27条2項)は**不可**。
  - **第三者提供**: 原則本人同意（法27条1項）。委託・事業承継・共同利用は「第三者」に該当しない（法27条5項）。
  - **委託**: 委託に伴う提供は同意不要だが、委託元に委託先の監督義務（法25条）。クラウド事業者が「個人データを取り扱わないこととなっている場合」は委託に該当しないとする PPC Q&A の考え方があるが、PH-OS はデータを処理する SaaS であり委託構成が前提（Requires legal review: 契約上の位置づけ確認）。
  - **漏えい等報告**: 要配慮個人情報が含まれる漏えい等（おそれ含む）は、件数を問わず個人情報保護委員会への報告（速報＋確報）および本人通知の対象（法26条・施行規則7条）。
- UIへの含意: 同意取得・撤回の記録 UI、第三者提供記録の管理、漏えい時対応（インシデント管理・本人通知支援）を UI/運用フローに組み込む。要配慮情報の画面表示は必要最小限（need-to-display）に。

## 2. 令和8年改正法（いわゆる3年ごと見直し）

- 正式名称: 個人情報の保護に関する法律等の一部を改正する法律（令和8年改正）
- 発行主体: 国会成立（法案は個人情報保護委員会が立案）
- バージョン/公表日:
  - 制度改正方針: 令和8年（2026年）1月9日公表（PPC「いわゆる3年ごと見直し」ページで確認）
  - 閣議決定・国会提出: 令和8年4月7日（PPC プレスリリースで確認）
  - 成立: 2026年7月10日 参議院本会議で可決・成立（NHK・時事通信の報道で確認。PPC の成立公表ページは本調査時点で未確認のため、公布日・法律番号は未確定として扱う）
  - 施行: 公布後原則2年以内の政令で定める日（改正法附則。遅くとも2028年頃までに施行見込み）
- 確認日: 2026-07-11
- 公式出典URL:
  - https://www.ppc.go.jp/personalinfo/3nengotominaoshi/ （見直し経緯・制度改正方針）
  - https://www.ppc.go.jp/news/press/2026/260407/ （閣議決定・法案資料）
  - https://www.sangiin.go.jp/japanese/joho1/kousei/gian/221/meisai/m221080221054.htm （参議院 議案情報）
- 対象範囲: 個人情報取扱事業者全般。
- 適用性: **Mandatory（施行後）/ Requires legal review**
- 根拠: 施行後は現行法を上書きする。特に医療データを扱う PH-OS に影響し得る改正項目（法案段階の公表資料・解説に基づく）:
  - **課徴金制度の導入**: 重大な違反により財産的利益を得た場合等に課徴金納付命令。違反時の経済的リスクが大幅増。
  - **子ども・要配慮個人情報の保護強化**: 未成年（子ども）の個人情報の取扱い規律の新設・強化。小児在宅患者を扱う薬局業務に直結。
  - **統計作成・AI 開発目的の特例**: 一定条件下で本人同意なしの取得・第三者提供の特例（要配慮個人情報を含む）。匿名化・統計利用機能の設計余地が広がる可能性がある一方、適用条件は政令・規則待ち。
  - **生体データ等の利用停止請求権の拡充**。
- UIへの含意: (1) 施行時期をにらんだ同意管理・年齢確認/親権者同意フローの拡張余地を確保、(2) 統計・二次利用機能は特例の政省令確定まで Requires legal review 扱い、(3) 課徴金導入により漏えい防止 UI（誤送信防止・宛先確認・エクスポート制御）の優先度が上がる。

## 3. 医療・介護関係事業者における個人情報の適切な取扱いのためのガイダンス

- 正式名称: 医療・介護関係事業者における個人情報の適切な取扱いのためのガイダンス
- 発行主体: 個人情報保護委員会・厚生労働省（連名）
- バージョン/改定日: 平成29年4月14日発出（医政発0414第6号等）。確認できた最新版は **令和8年（2026年）4月 一部改正**（PPC 掲載ページに「令和8年4月 新旧対照表」付きで掲載されていることを確認）。それ以前に令和6年4月（施行規則改正対応）、令和7年（2025年）の一部改正（拘禁刑創設対応等）が行われている。
- 確認日: 2026-07-11
- 公式出典URL:
  - https://www.ppc.go.jp/personalinfo/legal/iryoukaigo_guidance/ （本文 PDF・新旧対照表）
  - https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000027272.html （厚労省側の一覧）
- 対象範囲: 病院・診療所・**薬局**・介護保険法上の居宅サービス事業者等。PH-OS の全利用者（保険薬局）が対象事業者。
- 適用性: **Mandatory**
- 根拠: 法的拘束力のある法令そのものではなく法の解釈・運用指針だが、薬局は明示的な対象事業者であり、監督（報告徴収・指導）の基準として機能するため実務上必須。PH-OS は薬局のコンプライアンス実装手段そのもの。
- 本システムに直結する論点:
  - **要配慮個人情報**: 医療現場では、患者が医療機関等に受診し情報を提供する行為をもって取得の同意があったと解し得る場面（院内掲示等による周知を前提とした黙示の同意の考え方）が整理されている。薬局の受付・処方受付フローの設計根拠。
  - **第三者提供（多職種連携）**: 患者への医療の提供に必要な範囲での他の医療・介護関係事業者等との情報連携は、掲示・周知＋本人が留保しないことによる黙示の同意で行い得る類型が整理されている。訪問報告書の医師・ケアマネ等への共有機能の法的根拠。範囲外の提供（研究・第三者サービス等）は明示同意が必要。
  - **外部委託**: 個人データの取扱いの全部又は一部の委託（システム保守・クラウド利用を含む）時の委託先選定基準・契約・監督の要件。PH-OS 提供者は受託者として安全管理措置の実装責任を負う（Requires security review: 3省2ガイドライン側の要求と併せて充足を確認）。
  - **漏えい等報告**: 医療分野は要配慮個人情報が常態のため、漏えい等（おそれ含む）は原則件数によらず PPC 報告＋本人通知の対象。ガイダンスに医療・介護の文脈での報告手順が整理されている。
- UIへの含意: (1) 黙示同意の前提となる利用目的掲示に対応した設定・出力（薬局ごとの利用目的文面管理）、(2) 患者が共有を留保した場合の共有停止フラグと連携機能への反映、(3) 委託・共有先の一覧性（誰にどこまで見えるかを薬局管理者が確認できる画面）、(4) 漏えい時の影響範囲特定を支える監査ログ・アクセスログの参照 UI。

## 4. 同ガイダンスに関する Q&A（事例集）

- 正式名称: 「医療・介護関係事業者における個人情報の適切な取扱いのためのガイダンス」に関する Q&A（事例集）
- 発行主体: 個人情報保護委員会・厚生労働省
- バージョン/改定日: 確認できた改正は令和7年（2025年）の一部改正（令和7年5月30日付事務連絡による周知を確認）。ガイダンス本体の令和8年4月改正に伴う更新の有無は本調査では確定できず（最新版と断定しない）。
- 確認日: 2026-07-11
- 公式出典URL: https://www.ppc.go.jp/personalinfo/legal/iryoukaigo_guidance/ （PPC 掲載）、https://data.e-gov.go.jp/data/dataset/ppc_20160419_0012/resource/e41e0fb9-1b64-4da1-8ab1-afd8953e5550 （e-Gov データポータル）
- 対象範囲: ガイダンス対象事業者（薬局含む）。
- 適用性: **Applicable**
- 根拠: 具体的場面（家族への説明、他機関照会、FAX/電話での応答等）の運用判断基準。ヘルプ文言・運用マニュアルの設計に使用。
- UIへの含意: 電話照会・家族対応など「その場の判断」場面のガイダンス的ヘルプ（HelpPopover 等）に Q&A 準拠の注意書きを載せる素材となる。

## 5. プログラムの医療機器該当性に関するガイドライン（SaMD 境界）

- 正式名称: プログラムの医療機器該当性に関するガイドライン
- 発行主体: 厚生労働省 医薬・生活衛生局 監視指導・麻薬対策課／医療機器審査管理課（薬生機審発0331第1号・薬生監麻発0331第15号）
- バージョン/改定日: 令和3年（2021年）3月31日発出、**令和5年（2023年）3月31日 一部改正**（本調査で本文 PDF を直接確認。改定に向けた厚労科研研究は進行しているが、これより新しい改正版は確認できなかった）
- 確認日: 2026-07-11
- 公式出典URL:
  - 本文 PDF: https://www.pmda.go.jp/files/000240233.pdf
  - 厚労省「医療機器プログラムについて」: https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000179749_00004.html
  - 一部改正通知（令和5年3月31日）: https://www.mhlw.go.jp/web/t_doc?dataId=00tc7534&dataType=1&pageNo=1
- 対象範囲: 単体プログラム（SaaS 含む。ガイドライン注記で「オンライン上での提供（使用者にアクセス権を付与しオンラインで運用するもの含む）」が明示）の医療機器該当性判断。
- 適用性: **Conditionally applicable + Requires clinical safety review**（機能追加のたびに該当性を再判定する条件付き適用）

### 5.1 該当性判断の基本枠組み（本文確認済み）

- 医療機器プログラム = ①疾病の診断・治療・予防に使用される目的（医療機器としての目的性、薬機法2条4項）を有し、かつ ②意図したとおりに機能しない場合に患者（又は使用者）の生命・健康に影響を与えるおそれがあるもの。ただし影響がほとんどないもの（クラスI 相当）は除外。
- 該当性は「製造販売業者等による当該製品の**表示、説明資料、広告等**に基づき、使用目的及びリスクの程度」で判断される。同じ機能でも標ぼうする使用目的が異なれば判断が変わり得る。
- **複数機能を持つプログラムは、1つでも医療機器プログラムの定義を満たす機能があれば、全体として医療機器の流通規制を受ける**（不可分に流通するもの）。PH-OS のようなモノリシック SaaS にとって最重要の条件。
- 判断の考慮要素（ガイドライン5(1)）: 使用者（医療関係者か否か）／使用目的（院内業務支援・医学的判断に使用しない情報提供 vs 疾病の診断・治療・予防、治療方針策定支援）／処理方法（表示・保管・転送 vs 入力情報を基にした疾病候補・罹患リスク表示、推奨治療方法の提示）／アルゴリズム（**公知情報（添付文書・診療ガイドライン等）に従った処理か、独自アルゴリズムか。根拠を使用者が認識・検証可能な状態か**）。
- 非該当の典型類型（ガイドライン4）: 患者説明用／院内業務支援（患者の処置・治療内容・健康情報等の記録・閲覧・転送、予約・受付・会計等）／メンテナンス用／本人の健康情報閲覧用／クラスI 相当の低リスク処理。
- 「入力情報を基に個人を特定して具体的な疾病名と罹患の有無・可能性を表示するプログラムは、使用者によらず（医療従事者向けでも）診断に用いられるものとしてリスク判定する」（ガイドライン6）— 医療者向けだから非該当、とは言えない点に注意。
- 非該当プログラムの標ぼう留意（ガイドライン8(1)）: 「疾病の診断・治療・予防に使用されることを目的としていない」又は「医療機器ではない」旨の記載・表示が望ましい。ただしその記載があっても、疾病の疑いを判断できる等と認識させる広告・標ぼうをすれば該当となる。

### 5.2 補助資料

- **プログラムの医療機器該当性判断事例について**（令和5年3月31日付事務連絡）: 該当/非該当の代表例示集。**医療機器プログラム事例データベース**は令和7年7月3日更新を確認（https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000179749_00004.html 掲載）。
- 該当性の相談窓口: 医療機器該当性相談メール（samd-gaitousei@mhlw.go.jp）、PMDA SaMD 総合相談（同ページ掲載）。判断に迷う機能は発売（提供）前にここで確認するのが公式ルート。

### 5.3 PH-OS 機能別の SaMD 境界整理

| PH-OS 機能 | 該当性の見立て | 根拠（ガイドライン準拠） |
|---|---|---|
| 患者管理・処方受付・薬歴・訪問報告書・多職種連携・請求 | 非該当（低リスク） | 院内業務支援（記録・閲覧・転送、受付・会計）類型そのもの |
| 調剤・監査ワークフロー（計数・鑑査の業務管理） | 非該当（低リスク） | 業務支援。診断・治療の判断を行わない |
| 相互作用・併用禁忌・アレルギー・PIM・腎機能アラート（添付文書・公的マスタ由来、出典提示型） | 原則非該当だが**境界条件の管理が必要** | 公知情報（添付文書等）に従った処理＋根拠を薬剤師が検証可能＋薬剤師の判断を代替しない参考情報提供、である限り非該当側。 |
| 独自スコアリング/AI による個別患者の疾病リスク・罹患可能性の表示 | **該当リスク高（実装しない/する場合は薬機法対応）** | 個人を特定した疾病候補・罹患可能性表示は使用者によらず診断用としてリスク判定（ガイドライン6） |
| 個別患者への投与量の自動決定・治療方針の自動提案（独自アルゴリズム、根拠検証不能） | **該当リスク高** | 推奨治療方法の提示＋独自アルゴリズム＋判断の代替は該当側の要素 |

**非該当を維持する境界条件（設計原則）**:
1. アラートは公知情報（添付文書・公的マスタ・公表ガイドライン）由来とし、**出典を UI 上で明示**して薬剤師が根拠を検証可能な状態を保つ。
2. 出力は「参考情報の提示」に留め、疾病名の罹患可能性判定・治療の自動決定など**薬剤師の専門的判断の代替**をしない（最終判断は常に薬剤師）。
3. 製品の**表示・説明資料・広告で診断・治療・予防を標ぼうしない**。「本システムは医療機器ではない」旨の明示を検討（ただしそれだけでは免罪符にならない）。
4. 1機能でも該当すると**製品全体**が流通規制を受けるため、新機能（特に AI/独自アルゴリズム系）は追加前に該当性評価を必須ゲート化する（Requires clinical safety review）。判断に迷う場合は厚労省相談窓口/PMDA へ事前相談（Requires legal review）。

- UIへの含意: (1) CDS アラートに出典（添付文書該当箇所・マスタ名・版）と根拠テキストを常設表示、(2) アラート文言は「〜に罹患している可能性があります」型を避け「添付文書上の併用禁忌に該当します（要確認）」型の事実提示にする、(3) アラートの確認・オーバーライドは薬剤師の明示操作＋記録（判断主体が薬剤師であることの証跡）、(4) マーケティング/ヘルプ文言も該当性判断の対象になるため、画面内の説明文言に「診断」「治療効果」等の標ぼう表現を使わない。

---

## 6. 本調査の限界

- 令和8年改正個人情報保護法は成立直後（2026-07-10）であり、公布日・法律番号・PPC の成立公表資料・政省令は未確認。施行準備は公布後の政省令・ガイドライン改正を待って再調査が必要。
- 医療・介護ガイダンスの「令和8年4月一部改正」の改正内容詳細（新旧対照表の中身）は本調査では逐条確認していない。実装要件に落とす際は新旧対照表 PDF の精読を推奨。
- SaMD ガイドラインは改定に向けた研究班の存在を確認しており、将来改定の可能性がある。確認できた版は令和5年3月31日一部改正版。

## 7. 出典一覧（確認日: 2026-07-11）

1. 個人情報保護委員会「個人情報保護法 いわゆる3年ごと見直しについて」 https://www.ppc.go.jp/personalinfo/3nengotominaoshi/
2. 個人情報保護委員会「『個人情報の保護に関する法律等の一部を改正する法律案』の閣議決定について（令和8年4月7日）」 https://www.ppc.go.jp/news/press/2026/260407/
3. 参議院 議案情報 第221回国会 閣法54号 https://www.sangiin.go.jp/japanese/joho1/kousei/gian/221/meisai/m221080221054.htm
4. NHK「改正個人情報保護法成立」（2026-07-10 成立の報道確認） https://news.web.nhk/newsweb/na/na-k10015173591000 ／時事通信 https://www.jiji.com/jc/article?k=2026071000131&g=pol
5. 個人情報保護委員会「医療・介護関係事業者における個人情報の適切な取扱いのためのガイダンス」（令和8年4月一部改正版・新旧対照表掲載） https://www.ppc.go.jp/personalinfo/legal/iryoukaigo_guidance/
6. 厚生労働省「厚生労働分野における個人情報の適切な取扱いのためのガイドライン等」 https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000027272.html
7. 厚生労働省「プログラムの医療機器該当性に関するガイドライン」（令和3年3月31日、令和5年3月31日一部改正）本文 PDF https://www.pmda.go.jp/files/000240233.pdf
8. 厚生労働省「プログラムの医療機器該当性に関するガイドラインの一部改正について」（令和5年3月31日 薬生監麻発0331第4号・薬生機審発0331第1号） https://www.mhlw.go.jp/web/t_doc?dataId=00tc7534&dataType=1&pageNo=1
9. 厚生労働省「医療機器プログラムについて」（該当性判断事例・事例データベース〔令和7年7月3日更新〕・相談窓口） https://www.mhlw.go.jp/stf/seisakunitsuite/bunya/0000179749_00004.html
